{
  "study_name": "Northern Australia AI data-centre feasibility screening",
  "random_seed": 4011,
  "connection": {
    "_note": "target_mw is the grid demand each network screen is tested against. It is set at or above the modelled peak facility demand (~244 MW for the training profile). reference_mw = 200 MW IT x base PUE 1.15, the value used in earlier versions of this study. load_trip_step_limit_percent is an initial-screening ASSUMPTION for the voltage-step limit (NER S5.1.5 voltage fluctuations and S5.3.7 fluctuating loads); it must be confirmed by Powerlink for the specific connection.",
    "target_mw": 245.0,
    "reference_mw": 230.0,
    "load_trip_step_limit_percent": 3.0,
    "training_swing_fraction_of_it": 0.3
  },
  "network_criteria": {
    "_note": "Planning assumptions. minimum_voltage_pu is the steady-state criterion; ner_minimum_load_pf are voltage-banded minimum load power factors adopted from NER S5.3.5 (verify against the current Rules version). The Pilbara is governed by the Pilbara Networks Rules; the same bands are applied there only for comparability.",
    "minimum_voltage_pu": 0.95,
    "base_source_voltage_pu": 1.0,
    "source_voltage_sensitivity_pu": [
      1.0,
      1.03,
      1.05
    ],
    "power_factor_sensitivity": [
      0.95,
      0.98,
      1.0
    ],
    "ner_minimum_load_pf": [
      {
        "above_kv": 250.0,
        "pf": 0.98
      },
      {
        "above_kv": 50.0,
        "pf": 0.96
      },
      {
        "above_kv": 0.0,
        "pf": 0.9
      }
    ]
  },
  "regional_equivalent": {
    "step_mw": 1.0,
    "maximum_mw": 1500.0
  },
  "pilbara_ring": {
    "nominal_kv": 132.0,
    "published_n_minus_1_utilisation": 0.45,
    "background_power_factor": 0.95,
    "base_source_fault_mva": 1500.0,
    "source_sensitivity_mva": [
      750.0,
      1000.0,
      1500.0,
      3000.0,
      5000.0
    ],
    "step_mw": 1.0,
    "maximum_mw": 300.0,
    "monte_carlo_samples": 1000,
    "source_fault_mva_range": [
      750.0,
      5000.0
    ],
    "power_factor_range": [
      0.95,
      1.0
    ],
    "line_impedance_multiplier_range": [
      0.75,
      1.25
    ],
    "source_voltage_pu_range": [
      1.0,
      1.05
    ]
  },
  "facility": {
    "it_capacity_mw": 200.0,
    "training_utilisation": 0.9,
    "inference_utilisation": 0.65,
    "training_daily_amplitude": 0.04,
    "inference_daily_amplitude": 0.3,
    "weekend_multiplier": 0.97,
    "base_pue": 1.15,
    "pue_temperature_threshold_c": 24.0,
    "pue_increase_per_c": 0.012,
    "wet_bulb_evaporative_limit_c": 24.0,
    "water": {
      "_note": "Physics-based cooling-water estimate: evaporative heat rejection uses the latent heat of vaporisation plus blowdown at the given cycles of concentration. Below dry_cooling_limit_c all heat is rejected by dry coolers/economisers (no water); above full_evaporative_c it is fully evaporative; linear in between. Thresholds are design assumptions.",
      "latent_heat_mj_per_kg": 2.43,
      "cycles_of_concentration": 4.0,
      "drift_fraction": 0.0005,
      "dry_cooling_limit_c": 18.0,
      "full_evaporative_c": 26.0
    },
    "mixed_training_share": 0.5
  },
  "solar": {
    "_note": "pvlib single-axis tracking model. Capacities in the study are MW AC; dc_ac_ratio sets the DC array size. losses_fraction covers soiling, wiring, mismatch and availability (PVWatts default is ~0.14). irradiance_scale = 0.9 calibrates NASA POWER to metered output of three operating Central Queensland farms (mean metered/model ratio 0.89, run_solar_validation.py); 1.0 is kept as a sensitivity.",
    "mount": "single_axis",
    "dc_ac_ratio": 1.3,
    "gamma_pdc_per_c": -0.0035,
    "losses_fraction": 0.14,
    "inverter_efficiency": 0.98,
    "tracker_max_angle_deg": 60.0,
    "ground_coverage_ratio": 0.35,
    "measured_data_dir": "inputs/solar_measured",
    "irradiance_scale": 0.9,
    "irradiance_scale_sensitivity": [
      0.85,
      0.9,
      0.95,
      1.0
    ]
  },
  "renewable_bess": {
    "primary_site": "rockhampton",
    "single_year": 2024,
    "weather_years": [
      2020,
      2021,
      2022,
      2023,
      2024
    ],
    "grid_limits_mw": [
      180.0,
      200.0,
      230.0
    ],
    "selected_trace_case": "pv200_bess100",
    "selected_trace_limit_mw": 200.0,
    "pv_sizes_mw": [
      0.0,
      100.0,
      200.0,
      300.0,
      400.0
    ],
    "bess_power_mw": [
      0.0,
      50.0,
      100.0,
      150.0
    ],
    "bess_durations_h": [
      2.0,
      4.0,
      6.0
    ],
    "round_trip_efficiency": 0.9,
    "initial_soc_fraction": 0.6,
    "minimum_soc_fraction": 0.1
  },
  "economics": {
    "_note": "Capital costs are CSIRO GenCost 2025-26 Final Report (July 2026), 2025 values: large-scale solar PV A$1,621/kW (Apx Table B.1); battery totals A$778/525/385/308 per kWh for 1/2/4/8 h (Apx Tables B.4-B.5), fitted as A$245/kWh + A$560/kW (within ~3% of all four). GenCost battery costs are on a usable-capacity basis. O&M values and the NWIS energy price are assumptions/placeholders.",
    "currency": "AUD (real)",
    "discount_rate": 0.07,
    "pv_capex_per_kw": 1621.0,
    "pv_fixed_om_per_kw_year": 17.0,
    "pv_life_years": 30,
    "bess_capex_per_kwh": 245.0,
    "bess_capex_per_kw": 560.0,
    "bess_fixed_om_fraction_of_capex": 0.025,
    "bess_life_years": 20,
    "price_years": [
      2020,
      2021,
      2022,
      2023,
      2024
    ],
    "flat_energy_price_per_mwh": {
      "NWIS": 120.0
    },
    "price_cap_for_statistics_per_mwh": 17500.0,
    "network_tariff": {
      "_note": "Powerlink Transmission Shared Network Prices 2026/27 (GST inclusive; divided by 1.1 here). Node prices are published for the 132 kV nodes and are used as a proxy for a 275 kV connection. Locational price is applied to each month's peak grid import (simplification of Powerlink's billing basis); non-locational and common-service charges use the energy-based prices. Regulated connection charges are excluded. NWIS sites have no published equivalent and carry no network charge (flagged).",
      "source": "https://www.powerlink.com.au/sites/default/files/2026-03/2026-27%20Schedule%20of%20Transmission%20Shared%20Network%20Prices.pdf",
      "gst_inclusive": true,
      "locational_price_per_kw_month": {
        "rockhampton": 0.8613,
        "livingstone": 0.8613,
        "gladstone": 0.6314
      },
      "non_locational_energy_c_per_kwh": 0.5412,
      "common_service_energy_c_per_kwh": 0.9251
    },
    "ppa": {
      "_note": "Optional renewable PPA hedge sensitivity: a fraction of annual grid energy is bought at a fixed price instead of spot. Price is a placeholder (VERIFY against current Queensland PPA market reports).",
      "fractions": [
        0.0,
        0.5
      ],
      "price_per_mwh": 75.0
    },
    "battery_degradation_cost_per_mwh": 10.0
  },
  "emissions": {
    "_note": "Location-based scope 2 factors, National Greenhouse Accounts Factors 2025 (DCCEEW), Table 1: Queensland 0.67, WA North Western Interconnected System 0.56 kg CO2-e/kWh.",
    "grid_factor_kg_per_kwh": {
      "QLD1": 0.67,
      "NWIS": 0.56
    }
  },
  "scoring": {
    "_note": "Weights for the multi-criteria site comparison. water_use is the modelled cooling-water volume; water_score (supply security) and land_score (strategic industrial land) are 1-5 scores from cited public sources in candidate_sites.csv; hub_distance is the great-circle distance to the nearest major data-centre hub (a latency and fibre-route proxy). Criteria with no data for a site are excluded for all sites and the remaining weights renormalised.",
    "weights": {
      "firm_hosting_ratio": 0.3,
      "short_circuit_ratio": 0.1,
      "solar_capacity_factor": 0.1,
      "annual_mean_pue": 0.05,
      "energy_cost": 0.15,
      "emissions_intensity": 0.1,
      "water_use": 0.05,
      "water_score": 0.05,
      "hub_distance": 0.05,
      "land_score": 0.05
    },
    "data_centre_hubs": [
      {
        "name": "Brisbane",
        "latitude": -27.4698,
        "longitude": 153.0251
      },
      {
        "name": "Perth",
        "latitude": -31.9505,
        "longitude": 115.8605
      },
      {
        "name": "Sydney",
        "latitude": -33.8688,
        "longitude": 151.2093
      }
    ]
  },
  "dynamic_screening": {
    "_note": "Reduced-order dynamic screening following supervisor guidance: minimum and maximum operating conditions; sudden load pickup and loss; PV and BESS trip; network outage; voltage and frequency recovery. Voltage uses the Thevenin equivalent at each operating condition with a first-order voltage-control recovery. Frequency uses an aggregated swing-equation model with primary frequency response. System inertia, response and demand values are ASSUMED placeholders (VERIFY against AEMO inertia reports and Horizon Power/Pilbara ISO data); the robust outputs are the event size relative to the largest credible contingency and the minimum inertia/response each event needs. This is not a substitute for RMS/EMT studies in PowerFactory or PSS/E.",
    "connection_points": [
      "bouldercombe_275",
      "calliope_river_275",
      "larcom_creek_275",
      "pilbara_ring",
      "wedgefield_22"
    ],
    "duration_s": 60.0,
    "time_step_s": 0.01,
    "event_time_s": 1.0,
    "events_mw": {
      "facility_load_loss": 245.0,
      "full_load_pickup": 245.0,
      "training_swing_pickup": 69.0,
      "pv_trip": 200.0,
      "bess_trip": 50.0
    },
    "voltage": {
      "immediate_band_pu": [
        0.9,
        1.1
      ],
      "recovery_time_constant_s": 20.0,
      "recovery_band_percent": 1.0
    },
    "frequency_standard": {
      "_note": "NEM mainland Frequency Operating Standard, generation/load event row (AEMC Reliability Panel, effective 9 Oct 2023): containment 49.5-50.5 Hz, stabilisation 49.85-50.15 Hz within 5 minutes. The same bands are applied to the NWIS for comparison only (VERIFY against the Pilbara Networks Rules). RoCoF limit is an assumption.",
      "nominal_hz": 50.0,
      "containment_band_hz": [
        49.5,
        50.5
      ],
      "stabilisation_band_hz": [
        49.85,
        50.15
      ],
      "stabilisation_time_s": 300.0,
      "rocof_limit_hz_per_s": 1.0,
      "pfr_deadband_hz": 0.015,
      "model_validity_deviation_hz": 3.0
    },
    "systems": {
      "NEM": {
        "largest_credible_contingency_mw": 750.0,
        "min": {
          "demand_mw": 14000.0,
          "inertia_mws": 50000.0,
          "pfr_mw_per_hz": 2500.0,
          "pfr_headroom_mw": 750.0,
          "governor_time_constant_s": 6.0,
          "load_damping_percent_per_hz": 1.5
        },
        "max": {
          "demand_mw": 33000.0,
          "inertia_mws": 120000.0,
          "pfr_mw_per_hz": 5000.0,
          "pfr_headroom_mw": 1500.0,
          "governor_time_constant_s": 6.0,
          "load_damping_percent_per_hz": 1.5
        },
        "_note": "largest_credible_contingency_mw = 750 MW (Kogan Creek, 710/750 MW summer/winter rating per Powerlink TAPR 2025 Table 6.1). Mainland inertia and response values are assumptions."
      },
      "NWIS": {
        "largest_credible_contingency_mw": 75.0,
        "min": {
          "demand_mw": 150.0,
          "inertia_mws": 800.0,
          "pfr_mw_per_hz": 40.0,
          "pfr_headroom_mw": 40.0,
          "governor_time_constant_s": 4.0,
          "load_damping_percent_per_hz": 1.5
        },
        "max": {
          "demand_mw": 400.0,
          "inertia_mws": 2000.0,
          "pfr_mw_per_hz": 100.0,
          "pfr_headroom_mw": 80.0,
          "governor_time_constant_s": 4.0,
          "load_damping_percent_per_hz": 1.5
        }
      },
      "QLD_islanded": {
        "_note": "Queensland separated from NSW. Minimum inertia = AEMO 2024 Inertia Report Queensland minimum threshold level (12,000 MWs; secure level 13,700 MWs). Demand and frequency-response values remain assumptions. AEMO considers Queensland likely to island until QNI Connect is commissioned.",
        "largest_credible_contingency_mw": 750.0,
        "min": {
          "demand_mw": 4500.0,
          "inertia_mws": 12000.0,
          "pfr_mw_per_hz": 700.0,
          "pfr_headroom_mw": 350.0,
          "governor_time_constant_s": 6.0,
          "load_damping_percent_per_hz": 1.5
        },
        "max": {
          "demand_mw": 10500.0,
          "inertia_mws": 30000.0,
          "pfr_mw_per_hz": 1400.0,
          "pfr_headroom_mw": 700.0,
          "governor_time_constant_s": 6.0,
          "load_damping_percent_per_hz": 1.5
        }
      }
    },
    "grid_systems": {
      "NEM": [
        "NEM",
        "QLD_islanded"
      ],
      "NWIS": [
        "NWIS"
      ]
    },
    "island_frequency_standard": {
      "_note": "NEM Frequency Operating Standard, island within the mainland, generation/load/network event: containment 49.0-51.0 Hz, stabilisation 49.5-50.5 Hz within 5 minutes (AEMO 2024 Inertia Report, Table 16).",
      "containment_band_hz": [
        49.0,
        51.0
      ],
      "stabilisation_band_hz": [
        49.5,
        50.5
      ]
    }
  },
  "growth_scenarios": {
    "_note": "Staged facility growth and declining system strength (e.g. coal retirement). Fault-level scale factors multiply the published minimum fault levels and are scenario assumptions, not forecasts.",
    "stages_mw": [
      100.0,
      245.0,
      500.0,
      750.0
    ],
    "fault_level_scale": [
      1.0,
      0.8,
      0.6,
      0.4
    ],
    "minimum_scr": 3.0
  },
  "oscillation_screening": {
    "_note": "AI training-load power oscillation screen based on Choukse et al. (2025, arXiv:2508.14318, Microsoft/NVIDIA production telemetry): swings occur 'once per second or less, to once every tens of seconds' with FFT energy at 0.2-3 Hz; GPUs exceed 50% of server power, so an unmitigated compute/communication swing is taken as ~50% of IT load; GB200 GPU power smoothing (power floor up to 90% of TDP) leaves ~10-20% dynamic range. Risky grid bands cited: ~0.16-2.5 Hz (line resonance, inter-plant oscillation) and 7-100 Hz (generator torsional modes). Pst for rectangular voltage changes uses the IEC 61000-4-15 Table 5 calibration points (VERIFY); planning levels from IEC 61000-3-7 / AS/NZS 61000.3.7.",
    "swing_fraction_of_it": [
      0.1,
      0.2,
      0.3,
      0.5
    ],
    "period_s": [
      0.33,
      0.5,
      1.0,
      2.0,
      5.0,
      10.0,
      30.0,
      60.0
    ],
    "pst_planning_level": 0.8,
    "plt_planning_level": 0.6,
    "interarea_mode_band_hz": [
      0.16,
      2.5
    ],
    "pst1_curve_changes_per_min": [
      1,
      2,
      7,
      39,
      110,
      1620
    ],
    "pst1_curve_delta_v_percent": [
      2.724,
      2.211,
      1.459,
      0.906,
      0.725,
      0.402
    ],
    "swing_labels": {
      "0.1": "GPU power floor ~90% TDP (GB200 smoothing)",
      "0.2": "Partial smoothing",
      "0.3": "Moderate unmitigated",
      "0.5": "Unmitigated (GPU >50% of power)"
    },
    "torsional_band_hz": [
      7.0,
      100.0
    ]
  },
  "price_aware_dispatch": {
    "_note": "Daily perfect-foresight linear programme (scipy HiGHS) minimising energy cost + network demand charge proxy + battery degradation, subject to the import limit. A benchmark for the best a price-aware controller could do; real controllers achieve less.",
    "horizon_hours": 24,
    "lookahead_hours": 24,
    "design_pv_mw": [
      200.0,
      300.0,
      400.0
    ],
    "design_bess": [
      [
        0.0,
        0.0
      ],
      [
        50.0,
        100.0
      ],
      [
        50.0,
        200.0
      ],
      [
        100.0,
        200.0
      ],
      [
        100.0,
        400.0
      ],
      [
        150.0,
        600.0
      ]
    ]
  },
  "multibus": {
    "_note": "Reduced Central Queensland 275 kV equivalent. Topology and route lengths come from OpenStreetMap (build_cq_topology.py); circuit counts from Powerlink TAPR 2025 Appendix G and Chapter 6 where published, otherwise assumed (see branches.csv). Line impedance per km is typical for 275 kV; source impedances are fitted to the published minimum system-normal fault levels and validated against the published minimum N-1 values. Background flows and line ratings are not published, so results are incremental.",
    "model_dir": "inputs/cq_network",
    "candidate_buses": [
      "BOUL",
      "CALR",
      "LARC",
      "STAN",
      "GLPS",
      "WURD",
      "CALV",
      "RAGL"
    ],
    "source_xr": 10.0,
    "two_site_case": [
      "BOUL",
      "CALR"
    ],
    "grid_section": {
      "_note": "Corridor-level thermal proxy for the Gladstone grid section (TAPR 2025 App. G: Bouldercombe into Calliope River, Raglan into Larcom Creek, Calvale into Wurdong; positive = into the Gladstone zone). The 2024/25 transfer duration curve is digitised by eye from TAPR 2025 Figure 6.17 (approximate, +/- ~30 MW). The effective limit is taken as the flow exceeded for the 54 constrained hours reported for 2024/25 (Section 6.6.4). Thermal ratings are dynamic and generation is re-dispatched when the section binds, so the result is an indication of added constraint hours, not a firm capacity.",
      "name": "Gladstone",
      "circuits": [
        "BOUL_CALR_1",
        "RAGL_LARC_1",
        "CALV_WURD_1"
      ],
      "duration_curve_percent": [
        0,
        0.5,
        1,
        3,
        5,
        10,
        20,
        30,
        40,
        50,
        60,
        70,
        80,
        90,
        95,
        98,
        100
      ],
      "duration_curve_mw": [
        1300,
        1200,
        1150,
        1060,
        1000,
        910,
        810,
        750,
        700,
        655,
        610,
        560,
        500,
        400,
        320,
        230,
        0
      ],
      "constrained_hours_2024_25": 54
    }
  },
  "grid_emissions": {
    "_note": "Hourly Queensland generation-based emissions intensity built from AEMO Dispatch SCADA (5-min unit output for all scheduled and semi-scheduled units) and AEMO CDEII per-DUID CO2-e factors (NGA/ISP sourced). Interconnector flows are excluded (QLD is usually a net exporter). The most recent 365 days are converted to a month x hour-of-day x day-type profile and applied to every simulated hour, i.e. emissions reflect the current grid mix rather than the historical one.",
    "region": "QLD1",
    "archive_url": "https://nemweb.com.au/Reports/ARCHIVE/Dispatch_SCADA/",
    "factors_url": "https://nemweb.com.au/Reports/Current/CDEII/CO2EII_AVAILABLE_GENERATORS.CSV",
    "days": 365
  },
  "solar_validation": {
    "_note": "Compare the pvlib model driven by NASA POWER with metered output of operating Central Queensland solar farms over the same months. Coordinates are approximate and single-axis tracking is assumed (VERIFY). AC capacity is estimated as the 99.5th percentile of hourly output; hours with QLD1 price <= 0 are excluded to remove economic curtailment.",
    "farms": [
      {
        "duid": "ALDGASF1",
        "name": "Aldoga Solar Farm (Gladstone SDA)",
        "latitude": -23.83,
        "longitude": 151.08
      },
      {
        "duid": "MOUSF1",
        "name": "Moura Solar Farm",
        "latitude": -24.55,
        "longitude": 149.99
      },
      {
        "duid": "LILYSF1",
        "name": "Lilyvale Solar Farm",
        "latitude": -23.37,
        "longitude": 148.3
      }
    ]
  },
  "cost_uncertainty": {
    "_note": "Latin-hypercube uncertainty over economic inputs for the primary site and import limit. Ranges are assumptions chosen to bracket published uncertainty (GenCost low/high ranges, recent price volatility); they are not probability distributions from data.",
    "samples": 1000,
    "pv_capex_multiplier": [
      0.8,
      1.25
    ],
    "bess_capex_multiplier": [
      0.7,
      1.3
    ],
    "discount_rate": [
      0.05,
      0.1
    ],
    "price_level_multiplier": [
      0.8,
      1.4
    ],
    "network_tariff_multiplier": [
      0.8,
      1.2
    ]
  },
  "climate_scenarios": {
    "_note": "Uniform warming applied to dry-bulb and wet-bulb temperature of the 2020-2024 weather (a simple 'delta' method). Values bracket typical end-of-life (2050s) warming for northern Australia under medium-high emissions; VERIFY against CSIRO/BoM Climate Change in Australia projections for each region. Irradiance and wind are unchanged.",
    "warming_c": [
      0.0,
      1.0,
      2.0,
      3.0
    ]
  },
  "backup": {
    "_note": "Standby generation and reliability screen. All values are ASSUMPTIONS for screening (VERIFY): genset size and cost from typical large-data-centre practice, diesel properties from NGA (diesel ~38.6 GJ/kL, ~70.2 kg CO2-e/GJ => ~2.71 kg/L), outage statistics are placeholders to be replaced with Powerlink/Ergon reliability data for the connection point. The site BESS is also tested as a bridge.",
    "genset_unit_mw": 3.0,
    "redundancy_units": 1,
    "genset_capex_per_kw": 1100.0,
    "genset_fixed_om_per_kw_year": 15.0,
    "genset_life_years": 25,
    "fuel_litres_per_kwh": 0.26,
    "diesel_price_per_litre": 1.9,
    "diesel_kg_co2e_per_litre": 2.71,
    "test_hours_per_unit_year": 24.0,
    "test_load_fraction": 0.5,
    "grid_outages_per_year": [
      0.2,
      1.0,
      3.0
    ],
    "mean_outage_duration_h": [
      0.5,
      2.0,
      8.0
    ],
    "unit_fail_to_start_probability": 0.01,
    "unit_fail_to_run_per_hour": 0.002,
    "ups_ride_through_minutes": 5.0,
    "fuel_storage_hours": 24.0,
    "target_start_failure_probability": 0.001,
    "redundancy_options": [
      1,
      2,
      4,
      6,
      8,
      12
    ]
  },
  "rms_study": {
    "_note": "Open-source RMS dynamic study (ANDES) on the reduced Central Queensland 275 kV network (OSM topology, fitted line multiplier). Synchronous machines use GENROU with typical steam-unit parameters, TGOV1 governors (5% droop) and SEXS exciters; step-up transformers are neglected. Unit sizes per condition are chosen so total inertia matches AEMO's Queensland secure level (~13,000 MWs, minimum condition) or an interconnected NEM (maximum condition). Background loads are indicative zone loads (VERIFY: Powerlink zone forecasts / TAPR). All loads are constant power. This is an open-source substitute for, not a replacement of, PowerFactory/PSS/E studies with network-owner models.",
    "dc_buses": [
      "BOUL",
      "CALR"
    ],
    "duration_s": 30.0,
    "event_time_s": 1.0,
    "line_charging_us_per_km": 4.0,
    "machine": {
      "H_s": 3.5,
      "ra": 0.0025,
      "xl": 0.15,
      "xd": 1.8,
      "xq": 1.7,
      "xd1": 0.3,
      "xq1": 0.55,
      "xd2": 0.25,
      "xq2": 0.25,
      "Td10": 8.0,
      "Tq10": 0.4,
      "Td20": 0.03,
      "Tq20": 0.05,
      "D": 0.0
    },
    "governor": {
      "R": 0.05,
      "T1": 0.5,
      "T2": 3.0,
      "T3": 10.0,
      "VMAX": 1.0,
      "VMIN": 0.0
    },
    "exciter": {
      "TATB": 0.1,
      "TB": 10.0,
      "K": 100.0,
      "TE": 0.05,
      "EMIN": -5.0,
      "EMAX": 5.0
    },
    "conditions": {
      "min": {
        "label": "Minimum (low inertia, Queensland islanded)",
        "load_scale": 0.75,
        "units": {
          "STAN": [
            700,
            550
          ],
          "GLPS": [
            900,
            700
          ],
          "CALV": [
            700,
            550
          ],
          "NEBO": [
            300,
            250
          ]
        },
        "external": {
          "bus": "GING",
          "Sn": 1300,
          "H_s": 3.0,
          "label": "Rest of Queensland (islanded)"
        },
        "frequency_band_hz": [
          49.0,
          51.0
        ]
      },
      "max": {
        "label": "Maximum (high inertia, NEM interconnected)",
        "load_scale": 1.0,
        "units": {
          "STAN": [
            1600,
            1100
          ],
          "GLPS": [
            1900,
            1200
          ],
          "CALV": [
            1800,
            1200
          ],
          "NEBO": [
            800,
            500
          ]
        },
        "external": {
          "bus": "GING",
          "Sn": 20000,
          "H_s": 4.0,
          "label": "Rest of NEM (interconnected)"
        },
        "frequency_band_hz": [
          49.5,
          50.5
        ]
      }
    },
    "background_load_mw": {
      "BOUL": 250,
      "RAGL": 20,
      "LARC": 150,
      "CALR": 450,
      "WURD": 1050,
      "STAN": 30,
      "CALV": 100,
      "BROD": 150,
      "NEBO": 600,
      "LILY": 300,
      "GING": 300
    },
    "background_q_ratio": 0.3,
    "events": {
      "pv_mw": 200.0,
      "bess_mw": 50.0,
      "swing_fraction_of_it": 0.3,
      "swing_period_s": 2.0,
      "swing_cycles": 8,
      "outage_line": {
        "BOUL": "STAN_BOUL_1",
        "CALR": "CALV_WURD_1"
      }
    },
    "voltage_recovery_band_percent": 1.0
  },
  "hourly_flow": {
    "_note": "Hourly DC power flow on the multi-bus model for the most recent 365 days: Central Queensland unit output (AEMO Dispatch SCADA) injected at the mapped buses; background loads scaled with Queensland demand; the external system (fitted source impedances to a common reference) is the slack. Unit-to-bus mapping is by location (VERIFY: Powerlink connection points). Line ratings are not published: typical 275 kV ratings are assumed (VERIFY) and results are reported as loading relative to that assumption and as change caused by the data centre.",
    "unit_buses": {
      "STAN": [
        "STAN-1",
        "STAN-2",
        "STAN-3",
        "STAN-4",
        "STABESS1"
      ],
      "GLPS": [
        "GSTONE1",
        "GSTONE2",
        "GSTONE3",
        "GSTONE4",
        "GSTONE5",
        "GSTONE6"
      ],
      "CALV": [
        "CALL_B_1",
        "CALL_B_2",
        "CPP_3",
        "CPP_4",
        "MOUSF1"
      ],
      "LARC": [
        "ALDGASF1"
      ],
      "LILY": [
        "LILYSF1",
        "CLERMSF1",
        "EMERASF1",
        "MIDDLSF1",
        "RUGBYR1"
      ],
      "BROD": [
        "CLRKCWF1",
        "CLRKCWF2",
        "BRDDSF01",
        "BRDDBES1"
      ],
      "BOUL": [
        "BBATTERY1"
      ]
    },
    "industrial_load_share": 0.7,
    "assumed_rating_mva": {
      "default": 900,
      "_note": "Typical summer rating of a single 275 kV twin-conductor circuit (VERIFY with Powerlink)."
    },
    "cq_sq_section": {
      "_note": "CQ-SQ crossing in the reduced model: circuits into Gin Gin plus Calvale's external equivalent (stands for Calvale-Halys). Duration curve digitised from Powerlink TAPR 2025 Figure 6.19 (2024/25); used only for validation.",
      "lines": [
        "CALR_GING_1",
        "CALR_GING_2",
        "WURD_GING_1"
      ],
      "external_from": [
        "CALV"
      ],
      "duration_curve_percent": [
        0,
        1,
        3,
        5,
        10,
        20,
        30,
        40,
        50,
        60,
        70,
        80,
        90,
        95,
        98,
        100
      ],
      "duration_curve_mw": [
        2050,
        1700,
        1480,
        1380,
        1200,
        1000,
        880,
        760,
        650,
        550,
        440,
        320,
        150,
        20,
        -150,
        -700
      ]
    },
    "dc_mw": 245.0,
    "cases": {
      "Existing system": {},
      "245 MW at Bouldercombe": {
        "BOUL": 245.0
      },
      "245 MW at Calliope River": {
        "CALR": 245.0
      },
      "200 MW import at Bouldercombe (PV/BESS cap)": {
        "BOUL": 200.0
      },
      "200 MW import at Calliope River (PV/BESS cap)": {
        "CALR": 200.0
      }
    },
    "_cases_note": "Data-centre grid import held flat at the network target (245 MW, worst case) or at the 200 MW import limit that the on-site PV/battery design guarantees.",
    "calibration": {
      "_note": "Two load multipliers fitted so the modelled Gladstone and CQ-SQ section duration curves (3-97% of time) match Powerlink's published 2024/25 curves; the indicative zone loads are otherwise unverified.",
      "groups": {
        "Gladstone zone loads": [
          "CALR",
          "WURD",
          "LARC"
        ],
        "North Queensland transfer (Nebo)": [
          "NEBO"
        ]
      },
      "bounds": [
        [
          0.3,
          0.3
        ],
        [
          2.0,
          3.0
        ]
      ]
    }
  },
  "recent_prices": {
    "_note": "Prices after the 2020-2024 weather years, used only in run_recent_prices.py (2025 full year; 2026 to the latest published month).",
    "years": [
      2025,
      2026
    ],
    "weather_year": 2025
  },
  "rms_sensitivity": {
    "_note": "Extensions of the ANDES RMS study. (1) Frequency-response sensitivity for the Queensland-islanded minimum condition: system inertia, the share of the base governor response actually delivered (droop R / share; represents units without headroom, deadbands or not in frequency-response mode) and the governor valve time constant (6 s matches the reduced-order screen). (2) Fault ride-through: a near-bolted three-phase fault (0.005 pu, about 20,000 MVA, several times the published fault levels) at every bus, cleared in fault_clear_s; if the data-centre bus voltage falls below the assumed undervoltage trip threshold, the run is repeated with the whole facility disconnecting during the fault (Virginia-type event, NERC 2025). Trip threshold and clearing time are assumptions (VERIFY: facility UPS/protection settings; NER S5.1a.8 clearance times).",
    "frequency_response": {
      "condition": "min",
      "dc_bus": "BOUL",
      "events": [
        "load_loss",
        "load_pickup"
      ],
      "inertia_mws": [
        12000,
        13000
      ],
      "response_share": [
        1.0,
        0.75,
        0.5,
        0.4,
        0.3,
        0.2
      ],
      "t1_s": [
        0.5,
        2.0,
        6.0
      ]
    },
    "fault_ride_through": {
      "conditions": [
        "min",
        "max"
      ],
      "dc_buses": [
        "BOUL",
        "CALR"
      ],
      "fault_x_pu": 0.005,
      "fault_clear_s": 0.1,
      "trip_threshold_pu": 0.7,
      "trip_delay_s": 0.02
    }
  },
  "flexible_load": {
    "_note": "Demand flexibility of the training load (run_flexible_load.py). Pausing training saves energy and network cost but forgoes compute. Lost-compute value is the value of an IT MWh not delivered; it is swept because it depends on accelerator capital cost, utilisation and contract terms. Illustrative basis (VERIFY): ~A$6 bn of IT equipment for 200 MW of IT, 5-year life at 7% gives ~A$1.5 bn/yr, or ~A$850 per MWh of IT at full output. flexible_it_share is the share of IT that can be paused at short notice (checkpointed training jobs); the rest (inference, storage, networking) is firm.",
    "lost_compute_value_per_mwh": [
      300,
      1000,
      3000
    ],
    "flexible_it_share": 0.5
  }
}
